<!doctype html><html lang=en dir=auto><head><meta charset=utf-8><meta http-equiv=x-ua-compatible content="IE=edge"><meta name=viewport content="width=device-width,initial-scale=1,shrink-to-fit=no"><meta name=robots content="index, follow"><title>What should your CO2 be? | It's Airborne.</title><meta name=keywords content="Ventilation,CO2,School"><meta name=description content="If you intend to speak up when CO2 levels are too high, you need to know when that happens."><meta name=author content="Joey Fox, P. Eng, M.A.Sc"><link rel=canonical href=http://www.itsairborne.com/tweets/ventilation/what-should-your-co2-be/><link crossorigin=anonymous href=/assets/css/stylesheet.bc1149f4a72aa4858d3a9f71462f75e5884ffe8073ea9d6d5761d5663d651e20.css integrity="sha256-vBFJ9KcqpIWNOp9xRi915YhP/oBz6p1tV2HVZj1lHiA=" rel="preload stylesheet" as=style><script defer crossorigin=anonymous src=/assets/js/highlight.f413e19d0714851f6474e7ee9632408e58ac146fbdbe62747134bea2fa3415e0.js integrity="sha256-9BPhnQcUhR9kdOfuljJAjlisFG+9vmJ0cTS+ovo0FeA=" onload=hljs.initHighlightingOnLoad()></script>
<link rel=icon href=http://www.itsairborne.com/favicon.ico><link rel=icon type=image/png sizes=16x16 href=http://www.itsairborne.com/favicon-16x16.png><link rel=icon type=image/png sizes=32x32 href=http://www.itsairborne.com/favicon-32x32.png><link rel=apple-touch-icon href=http://www.itsairborne.com/apple-touch-icon.png><link rel=mask-icon href=http://www.itsairborne.com/safari-pinned-tab.svg><meta name=theme-color content="#2e2e33"><meta name=msapplication-TileColor content="#2e2e33"><noscript><style>#theme-toggle,.top-link{display:none}</style></noscript><script async src="https://www.googletagmanager.com/gtag/js?id=G-R2WREQMZ3M"></script>
<script>var doNotTrack=!1;if(!doNotTrack){window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments)}gtag("js",new Date),gtag("config","G-R2WREQMZ3M",{anonymize_ip:!1})}</script><meta property="og:title" content="What should your CO2 be?"><meta property="og:description" content="If you intend to speak up when CO2 levels are too high, you need to know when that happens."><meta property="og:type" content="article"><meta property="og:url" content="http://www.itsairborne.com/tweets/ventilation/what-should-your-co2-be/"><meta property="og:image" content="http://www.itsairborne.com/opengraph.png"><meta property="article:section" content="tweets"><meta property="article:published_time" content="2022-07-03T19:24:38+00:00"><meta property="article:modified_time" content="2022-07-03T19:24:38+00:00"><meta name=twitter:card content="summary_large_image"><meta name=twitter:image content="http://www.itsairborne.com/opengraph.png"><meta name=twitter:title content="What should your CO2 be?"><meta name=twitter:description content="If you intend to speak up when CO2 levels are too high, you need to know when that happens."><script type=application/ld+json>{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Tweets","item":"http://www.itsairborne.com/tweets/"},{"@type":"ListItem","position":2,"name":"What should your CO2 be?","item":"http://www.itsairborne.com/tweets/ventilation/what-should-your-co2-be/"}]}</script><script type=application/ld+json>{"@context":"https://schema.org","@type":"BlogPosting","headline":"What should your CO2 be?","name":"What should your CO2 be?","description":"If you intend to speak up when CO2 levels are too high, you need to know when that happens.","keywords":["Ventilation","CO2","School"],"articleBody":"Source\nHere, a ventilation expert claims classrooms should be around 1500 ppm. Is that correct? What should it really be?\nIt’s takes three steps:\nStep 1: Find out what your ventilation should be. You have to calculate it as shown in this thread.\nFor a classroom, I’ll assume 800 sq ft and 25 people.\nThe ventilation should be:\n10 x 25 + 0.12 x 800 = 346 cubic feet/minute (CFM) or\n5 x 25 + 0.6 x 74.3 sq m = 169 Litres/second (lps) Step 2: Find the ventilation per person. Divide the answer in step 1 by the number of people:\nVentilation/person = 346 CFM/25 = 13.8 CFM/person or\n169 lps/25 = 6.8 lps/person Step 3: Look it up in this table Low activity adults High activity adults Low activity children High activity children CO₂ (ppm) LPS CFM LPS CFM LPS CFM LPS CFM 600 30.0 63.3 85.6 180.5 19.4 41.0 55.6 117.2 700 19.3 40.7 55.0 116.1 12.5 26.4 35.7 75.4 800 14.2 30.0 40.5 85.5 9.2 19.4 26.3 55.5 900 11.3 23.7 32.1 67.7 7.3 15.4 20.8 44.0 1000 9.3 19.6 26.6 56.0 6.0 12.7 17.2 36.4 1100 7.9 16.8 22.6 47.8 5.1 10.9 14.7 31.0 1200 6.9 14.6 19.7 41.7 4.5 9.5 12.8 27.1 1300 6.1 12.9 17.5 36.9 4.0 8.4 11.4 24.0 1400 5.5 11.6 15.7 33.2 3.6 7.5 10.2 21.5 1500 5.0 10.6 14.3 30.1 3.2 6.8 9.3 19.5 1600 4.6 9.7 13.1 27.5 3.0 6.3 8.5 17.9 1700 4.2 8.9 12.0 25.4 2.7 5.8 7.8 16.5 1800 3.9 8.3 11.2 23.5 2.5 5.4 7.2 15.3 1900 3.6 7.7 10.4 22.0 2.4 5.0 6.8 14.3 2000 3.4 7.2 9.7 20.6 2.2 4.7 6.3 13.4 2200 3.0 6.4 8.7 18.3 2.0 4.1 5.6 11.9 2400 2.7 5.8 7.8 16.4 1.8 3.7 5.1 10.7 2600 2.5 5.2 7.1 14.9 1.6 3.4 4.6 9.7 2800 2.3 4.8 6.5 13.7 1.5 3.1 4.2 8.9 3000 2.1 4.4 6.0 12.6 1.4 2.9 3.9 8.2 3200 1.9 4.1 5.5 11.7 1.3 2.7 3.6 7.6 3400 1.8 3.8 5.2 10.9 1.2 2.5 3.4 7.1 For this case, 13.8 CFM/person or 6.8 lps/person for kids puts you around 950 ppm. If you are in a classroom and your average CO2 is much higher than 1000 ppm, it’s likely is not complying with modern ASHRAE ventilation requirements.\nWe can also do this the long way. Kids sitting at desks is around 1.3 Met. This translates to 0.0033 lps of CO2 for elementary and 0.0045 lps for high school.\nElementary: 420 + 0.0033*1000000/6.8 = 905 ppm\nHigh School: 420 + 0.0045*1000000/6.8 = 1081 ppm\nWell below 1500 ppm quoted earlier.\nNote: I dealt with mechanical ventilation in this thread. Natural ventilation is slightly higher. Still well below 1500 ppm.\n","wordCount":"455","inLanguage":"en","datePublished":"2022-07-03T19:24:38Z","dateModified":"2022-07-03T19:24:38Z","author":{"@type":"Person","name":"Joey Fox, P. Eng, M.A.Sc"},"mainEntityOfPage":{"@type":"WebPage","@id":"http://www.itsairborne.com/tweets/ventilation/what-should-your-co2-be/"},"publisher":{"@type":"Organization","name":"It's Airborne.","logo":{"@type":"ImageObject","url":"http://www.itsairborne.com/favicon.ico"}}}</script></head><body id=top><script>localStorage.getItem("pref-theme")==="dark"&&document.body.classList.add("dark")</script><header class=header><nav class=nav><div class=logo><a href=http://www.itsairborne.com/ accesskey=h title="It's Airborne. (Alt + H)">It's Airborne.</a><div class=logo-switches><button id=theme-toggle accesskey=t title="(Alt + T)"><svg id="moon" xmlns="http://www.w3.org/2000/svg" width="24" height="18" viewBox="0 0 24 24" fill="none" stroke="currentcolor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M21 12.79A9 9 0 1111.21 3 7 7 0 0021 12.79z"/></svg><svg id="sun" xmlns="http://www.w3.org/2000/svg" width="24" height="18" viewBox="0 0 24 24" fill="none" stroke="currentcolor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="5"/><line x1="12" y1="1" x2="12" y2="3"/><line x1="12" y1="21" x2="12" y2="23"/><line x1="4.22" y1="4.22" x2="5.64" y2="5.64"/><line x1="18.36" y1="18.36" x2="19.78" y2="19.78"/><line x1="1" y1="12" x2="3" y2="12"/><line x1="21" y1="12" x2="23" y2="12"/><line x1="4.22" y1="19.78" x2="5.64" y2="18.36"/><line x1="18.36" y1="5.64" x2="19.78" y2="4.22"/></svg></button></div></div><ul id=menu><li><a href=http://www.itsairborne.com/categories/protecting-yourself/ title="Protecting Yourself"><span>Protecting Yourself</span></a></li><li><a href=http://www.itsairborne.com/categories/engineering-methods/ title="Engineering Methods"><span>Engineering Methods</span></a></li><li><a href=http://www.itsairborne.com/categories/ventilation-air-quality-and-co2/ title="Ventilation, Air Quality and CO2"><span>Ventilation, Air Quality and CO2</span></a></li><li><a href=http://www.itsairborne.com/search/ title="... (Alt + /)" accesskey=/><span>...</span></a></li></ul></nav></header><main class=main><article class=post-single><header class=post-header><h1 class=post-title>What should your CO2 be?</h1><div class=post-description>If you intend to speak up when CO2 levels are too high, you need to know when that happens.</div><div class=post-meta><span title='2022-07-03 19:24:38 +0000 UTC'>July 3, 2022</span>&nbsp;·&nbsp;3 min&nbsp;·&nbsp;Joey Fox, P. Eng, M.A.Sc</div></header><div class=post-content><p><a href=https://twitter.com/joeyfox85/status/1543677113051582466>Source</a></p><hr><p>Here, <a href=https://twitter.com/mjb302/status/1433721407423328276>a ventilation expert claims</a> classrooms should be around 1500 ppm. Is that correct? What should it really be?</p><p>It&rsquo;s takes three steps:</p><h3 id=step-1-find-out-what-your-ventilation-should-be>Step 1: Find out what your ventilation should be.<a hidden class=anchor aria-hidden=true href=#step-1-find-out-what-your-ventilation-should-be>#</a></h3><p>You have to calculate it as shown in <a href=https://twitter.com/joeyfox85/status/1542959661829312512>this thread</a>.</p><p>For a classroom, I&rsquo;ll assume 800 sq ft and 25 people.</p><p>The ventilation should be:</p><pre tabindex=0><code>10 x 25 + 0.12 x 800 = 346 cubic feet/minute (CFM)
</code></pre><p>or</p><pre tabindex=0><code>5 x 25 + 0.6 x 74.3 sq m = 169 Litres/second (lps)
</code></pre><h3 id=step-2-find-the-ventilation-per-person>Step 2: Find the ventilation per person.<a hidden class=anchor aria-hidden=true href=#step-2-find-the-ventilation-per-person>#</a></h3><p>Divide the answer in step 1 by the number of people:</p><pre tabindex=0><code>Ventilation/person = 346 CFM/25 = 13.8 CFM/person
</code></pre><p>or</p><pre tabindex=0><code>169 lps/25 = 6.8 lps/person
</code></pre><h3 id=step-3-look-it-up-in-this-table>Step 3: Look it up in this table<a hidden class=anchor aria-hidden=true href=#step-3-look-it-up-in-this-table>#</a></h3><table><thead><tr><th></th><th>Low activity adults</th><th></th><th>High activity adults</th><th></th><th>Low activity children</th><th></th><th>High activity children</th><th></th></tr></thead><tbody><tr><td><strong>CO₂ (ppm)</strong></td><td><strong>LPS</strong></td><td><strong>CFM</strong></td><td><strong>LPS</strong></td><td><strong>CFM</strong></td><td><strong>LPS</strong></td><td><strong>CFM</strong></td><td><strong>LPS</strong></td><td><strong>CFM</strong></td></tr><tr><td><strong>600</strong></td><td>30.0</td><td>63.3</td><td>85.6</td><td>180.5</td><td>19.4</td><td>41.0</td><td>55.6</td><td>117.2</td></tr><tr><td><strong>700</strong></td><td>19.3</td><td>40.7</td><td>55.0</td><td>116.1</td><td>12.5</td><td>26.4</td><td>35.7</td><td>75.4</td></tr><tr><td><strong>800</strong></td><td>14.2</td><td>30.0</td><td>40.5</td><td>85.5</td><td>9.2</td><td>19.4</td><td>26.3</td><td>55.5</td></tr><tr><td><strong>900</strong></td><td>11.3</td><td>23.7</td><td>32.1</td><td>67.7</td><td>7.3</td><td>15.4</td><td>20.8</td><td>44.0</td></tr><tr><td><strong>1000</strong></td><td>9.3</td><td>19.6</td><td>26.6</td><td>56.0</td><td>6.0</td><td>12.7</td><td>17.2</td><td>36.4</td></tr><tr><td><strong>1100</strong></td><td>7.9</td><td>16.8</td><td>22.6</td><td>47.8</td><td>5.1</td><td>10.9</td><td>14.7</td><td>31.0</td></tr><tr><td><strong>1200</strong></td><td>6.9</td><td>14.6</td><td>19.7</td><td>41.7</td><td>4.5</td><td>9.5</td><td>12.8</td><td>27.1</td></tr><tr><td><strong>1300</strong></td><td>6.1</td><td>12.9</td><td>17.5</td><td>36.9</td><td>4.0</td><td>8.4</td><td>11.4</td><td>24.0</td></tr><tr><td><strong>1400</strong></td><td>5.5</td><td>11.6</td><td>15.7</td><td>33.2</td><td>3.6</td><td>7.5</td><td>10.2</td><td>21.5</td></tr><tr><td><strong>1500</strong></td><td>5.0</td><td>10.6</td><td>14.3</td><td>30.1</td><td>3.2</td><td>6.8</td><td>9.3</td><td>19.5</td></tr><tr><td><strong>1600</strong></td><td>4.6</td><td>9.7</td><td>13.1</td><td>27.5</td><td>3.0</td><td>6.3</td><td>8.5</td><td>17.9</td></tr><tr><td><strong>1700</strong></td><td>4.2</td><td>8.9</td><td>12.0</td><td>25.4</td><td>2.7</td><td>5.8</td><td>7.8</td><td>16.5</td></tr><tr><td><strong>1800</strong></td><td>3.9</td><td>8.3</td><td>11.2</td><td>23.5</td><td>2.5</td><td>5.4</td><td>7.2</td><td>15.3</td></tr><tr><td><strong>1900</strong></td><td>3.6</td><td>7.7</td><td>10.4</td><td>22.0</td><td>2.4</td><td>5.0</td><td>6.8</td><td>14.3</td></tr><tr><td><strong>2000</strong></td><td>3.4</td><td>7.2</td><td>9.7</td><td>20.6</td><td>2.2</td><td>4.7</td><td>6.3</td><td>13.4</td></tr><tr><td><strong>2200</strong></td><td>3.0</td><td>6.4</td><td>8.7</td><td>18.3</td><td>2.0</td><td>4.1</td><td>5.6</td><td>11.9</td></tr><tr><td><strong>2400</strong></td><td>2.7</td><td>5.8</td><td>7.8</td><td>16.4</td><td>1.8</td><td>3.7</td><td>5.1</td><td>10.7</td></tr><tr><td><strong>2600</strong></td><td>2.5</td><td>5.2</td><td>7.1</td><td>14.9</td><td>1.6</td><td>3.4</td><td>4.6</td><td>9.7</td></tr><tr><td><strong>2800</strong></td><td>2.3</td><td>4.8</td><td>6.5</td><td>13.7</td><td>1.5</td><td>3.1</td><td>4.2</td><td>8.9</td></tr><tr><td><strong>3000</strong></td><td>2.1</td><td>4.4</td><td>6.0</td><td>12.6</td><td>1.4</td><td>2.9</td><td>3.9</td><td>8.2</td></tr><tr><td><strong>3200</strong></td><td>1.9</td><td>4.1</td><td>5.5</td><td>11.7</td><td>1.3</td><td>2.7</td><td>3.6</td><td>7.6</td></tr><tr><td><strong>3400</strong></td><td>1.8</td><td>3.8</td><td>5.2</td><td>10.9</td><td>1.2</td><td>2.5</td><td>3.4</td><td>7.1</td></tr></tbody></table><p>For this case, 13.8 CFM/person or 6.8 lps/person for kids puts you around 950 ppm. If you are in a classroom and your average CO2 is much higher than 1000 ppm, it&rsquo;s likely is not complying with modern ASHRAE ventilation requirements.</p><hr><p>We can also do this the long way. Kids sitting at desks is <a href=/tweets/ventilation/calculating-ventilation-from-co2/>around 1.3 Met</a>. This translates to <a href=/tweets/ventilation/calculating-ventilation-from-co2/>0.0033 lps of CO2 for elementary and 0.0045 lps for high school</a>.</p><table><thead><tr><th></th><th></th></tr></thead><tbody><tr><td><img loading=lazy src=/metabolic-sitting.png alt="Chart listing metabolic rates for various activities. Available in text form in the previous link"></td><td><img loading=lazy src=/co2-elementary.png alt="Large chart showing CO2 generation rates based on age, sex and metabolic rates"></td></tr></tbody></table><p>Elementary:
<code>420 + 0.0033*1000000/6.8 = 905 ppm</code></p><p>High School:
<code>420 + 0.0045*1000000/6.8 = 1081 ppm</code></p><p>Well below 1500 ppm quoted earlier.</p><hr><p>Note: I dealt with mechanical ventilation in this thread. Natural ventilation is slightly higher. Still well below 1500 ppm.</p></div><footer class=post-footer><ul class=post-tags><li><a href=http://www.itsairborne.com/tags/ventilation/>Ventilation</a></li><li><a href=http://www.itsairborne.com/tags/co2/>CO2</a></li><li><a href=http://www.itsairborne.com/tags/school/>School</a></li></ul><nav class=paginav><a class=prev href=http://www.itsairborne.com/tweets/protecting-yourself/reducing-risk-flying/><span class=title>« Prev</span><br><span>Reducing COVID Risk While Flying</span></a>
<a class=next href=http://www.itsairborne.com/tweets/ventilation/what-should-your-ventilation-be/><span class=title>Next »</span><br><span>What Should Your Ventilation Be?</span></a></nav><div class=share-buttons><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on twitter" href="https://twitter.com/intent/tweet/?text=What%20should%20your%20CO2%20be%3f&url=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f&hashtags=Ventilation%2cCO2%2cSchool"><svg viewBox="0 0 512 512" height="30" width="30" fill="currentcolor"><path d="M449.446.0C483.971.0 512 28.03 512 62.554v386.892C512 483.97 483.97 512 449.446 512H62.554c-34.524.0-62.554-28.03-62.554-62.554V62.554c0-34.524 28.029-62.554 62.554-62.554h386.892zM195.519 424.544c135.939.0 210.268-112.643 210.268-210.268.0-3.218.0-6.437-.153-9.502 14.406-10.421 26.973-23.448 36.935-38.314-13.18 5.824-27.433 9.809-42.452 11.648 15.326-9.196 26.973-23.602 32.49-40.92-14.252 8.429-30.038 14.56-46.896 17.931-13.487-14.406-32.644-23.295-53.946-23.295-40.767.0-73.87 33.104-73.87 73.87.0 5.824.613 11.494 1.992 16.858-61.456-3.065-115.862-32.49-152.337-77.241-6.284 10.881-9.962 23.601-9.962 37.088.0 25.594 13.027 48.276 32.95 61.456-12.107-.307-23.448-3.678-33.41-9.196v.92c0 35.862 25.441 65.594 59.311 72.49-6.13 1.686-12.72 2.606-19.464 2.606-4.751.0-9.348-.46-13.946-1.38 9.349 29.426 36.628 50.728 68.965 51.341-25.287 19.771-57.164 31.571-91.8 31.571-5.977.0-11.801-.306-17.625-1.073 32.337 21.15 71.264 33.41 112.95 33.41z"/></svg></a><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on linkedin" href="https://www.linkedin.com/shareArticle?mini=true&url=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f&title=What%20should%20your%20CO2%20be%3f&summary=What%20should%20your%20CO2%20be%3f&source=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f"><svg viewBox="0 0 512 512" height="30" width="30" fill="currentcolor"><path d="M449.446.0C483.971.0 512 28.03 512 62.554v386.892C512 483.97 483.97 512 449.446 512H62.554c-34.524.0-62.554-28.03-62.554-62.554V62.554c0-34.524 28.029-62.554 62.554-62.554h386.892zM160.461 423.278V197.561h-75.04v225.717h75.04zm270.539.0V293.839c0-69.333-37.018-101.586-86.381-101.586-39.804.0-57.634 21.891-67.617 37.266v-31.958h-75.021c.995 21.181.0 225.717.0 225.717h75.02V297.222c0-6.748.486-13.492 2.474-18.315 5.414-13.475 17.767-27.434 38.494-27.434 27.135.0 38.007 20.707 38.007 51.037v120.768H431zM123.448 88.722C97.774 88.722 81 105.601 81 127.724c0 21.658 16.264 39.002 41.455 39.002h.484c26.165.0 42.452-17.344 42.452-39.002-.485-22.092-16.241-38.954-41.943-39.002z"/></svg></a><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on reddit" href="https://reddit.com/submit?url=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f&title=What%20should%20your%20CO2%20be%3f"><svg viewBox="0 0 512 512" height="30" width="30" fill="currentcolor"><path d="M449.446.0C483.971.0 512 28.03 512 62.554v386.892C512 483.97 483.97 512 449.446 512H62.554c-34.524.0-62.554-28.03-62.554-62.554V62.554c0-34.524 28.029-62.554 62.554-62.554h386.892zM446 265.638c0-22.964-18.616-41.58-41.58-41.58-11.211.0-21.361 4.457-28.841 11.666-28.424-20.508-67.586-33.757-111.204-35.278l18.941-89.121 61.884 13.157c.756 15.734 13.642 28.29 29.56 28.29 16.407.0 29.706-13.299 29.706-29.701.0-16.403-13.299-29.702-29.706-29.702-11.666.0-21.657 6.792-26.515 16.578l-69.105-14.69c-1.922-.418-3.939-.042-5.585 1.036-1.658 1.073-2.811 2.761-3.224 4.686l-21.152 99.438c-44.258 1.228-84.046 14.494-112.837 35.232-7.468-7.164-17.589-11.591-28.757-11.591-22.965.0-41.585 18.616-41.585 41.58.0 16.896 10.095 31.41 24.568 37.918-.639 4.135-.99 8.328-.99 12.576.0 63.977 74.469 115.836 166.33 115.836s166.334-51.859 166.334-115.836c0-4.218-.347-8.387-.977-12.493 14.564-6.47 24.735-21.034 24.735-38.001zM326.526 373.831c-20.27 20.241-59.115 21.816-70.534 21.816-11.428.0-50.277-1.575-70.522-21.82-3.007-3.008-3.007-7.882.0-10.889 3.003-2.999 7.882-3.003 10.885.0 12.777 12.781 40.11 17.317 59.637 17.317 19.522.0 46.86-4.536 59.657-17.321 3.016-2.999 7.886-2.995 10.885.008 3.008 3.011 3.003 7.882-.008 10.889zm-5.23-48.781c-16.373.0-29.701-13.324-29.701-29.698.0-16.381 13.328-29.714 29.701-29.714 16.378.0 29.706 13.333 29.706 29.714.0 16.374-13.328 29.698-29.706 29.698zM160.91 295.348c0-16.381 13.328-29.71 29.714-29.71 16.369.0 29.689 13.329 29.689 29.71.0 16.373-13.32 29.693-29.689 29.693-16.386.0-29.714-13.32-29.714-29.693z"/></svg></a><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on facebook" href="https://facebook.com/sharer/sharer.php?u=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f"><svg viewBox="0 0 512 512" height="30" width="30" fill="currentcolor"><path d="M449.446.0C483.971.0 512 28.03 512 62.554v386.892C512 483.97 483.97 512 449.446 512H342.978V319.085h66.6l12.672-82.621h-79.272v-53.617c0-22.603 11.073-44.636 46.58-44.636H425.6v-70.34s-32.71-5.582-63.982-5.582c-65.288.0-107.96 39.569-107.96 111.204v62.971h-72.573v82.621h72.573V512h-191.104c-34.524.0-62.554-28.03-62.554-62.554V62.554c0-34.524 28.029-62.554 62.554-62.554h386.892z"/></svg></a><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on whatsapp" href="https://api.whatsapp.com/send?text=What%20should%20your%20CO2%20be%3f%20-%20http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f"><svg viewBox="0 0 512 512" height="30" width="30" fill="currentcolor"><path d="M449.446.0C483.971.0 512 28.03 512 62.554v386.892C512 483.97 483.97 512 449.446 512H62.554c-34.524.0-62.554-28.03-62.554-62.554V62.554c0-34.524 28.029-62.554 62.554-62.554h386.892zm-58.673 127.703c-33.842-33.881-78.847-52.548-126.798-52.568-98.799.0-179.21 80.405-179.249 179.234-.013 31.593 8.241 62.428 23.927 89.612l-25.429 92.884 95.021-24.925c26.181 14.28 55.659 21.807 85.658 21.816h.074c98.789.0 179.206-80.413 179.247-179.243.018-47.895-18.61-92.93-52.451-126.81zM263.976 403.485h-.06c-26.734-.01-52.954-7.193-75.828-20.767l-5.441-3.229-56.386 14.792 15.05-54.977-3.542-5.637c-14.913-23.72-22.791-51.136-22.779-79.287.033-82.142 66.867-148.971 149.046-148.971 39.793.014 77.199 15.531 105.329 43.692 28.128 28.16 43.609 65.592 43.594 105.4-.034 82.149-66.866 148.983-148.983 148.984zm81.721-111.581c-4.479-2.242-26.499-13.075-30.604-14.571-4.105-1.495-7.091-2.241-10.077 2.241-2.986 4.483-11.569 14.572-14.182 17.562-2.612 2.988-5.225 3.364-9.703 1.12-4.479-2.241-18.91-6.97-36.017-22.23C231.8 264.15 222.81 249.484 220.198 245s-.279-6.908 1.963-9.14c2.016-2.007 4.48-5.232 6.719-7.847 2.24-2.615 2.986-4.484 4.479-7.472 1.493-2.99.747-5.604-.374-7.846-1.119-2.241-10.077-24.288-13.809-33.256-3.635-8.733-7.327-7.55-10.077-7.688-2.609-.13-5.598-.158-8.583-.158-2.986.0-7.839 1.121-11.944 5.604-4.105 4.484-15.675 15.32-15.675 37.364.0 22.046 16.048 43.342 18.287 46.332 2.24 2.99 31.582 48.227 76.511 67.627 10.685 4.615 19.028 7.371 25.533 9.434 10.728 3.41 20.492 2.929 28.209 1.775 8.605-1.285 26.499-10.833 30.231-21.295 3.732-10.464 3.732-19.431 2.612-21.298-1.119-1.869-4.105-2.99-8.583-5.232z"/></svg></a><a target=_blank rel="noopener noreferrer" aria-label="share What should your CO2 be? on telegram" href="https://telegram.me/share/url?text=What%20should%20your%20CO2%20be%3f&url=http%3a%2f%2fwww.itsairborne.com%2ftweets%2fventilation%2fwhat-should-your-co2-be%2f"><svg viewBox="2 2 28 28" height="30" width="30" fill="currentcolor"><path d="M26.49 29.86H5.5a3.37 3.37.0 01-2.47-1 3.35 3.35.0 01-1-2.47V5.48A3.36 3.36.0 013 3 3.37 3.37.0 015.5 2h21A3.38 3.38.0 0129 3a3.36 3.36.0 011 2.46V26.37a3.35 3.35.0 01-1 2.47 3.38 3.38.0 01-2.51 1.02zm-5.38-6.71a.79.79.0 00.85-.66L24.73 9.24a.55.55.0 00-.18-.46.62.62.0 00-.41-.17q-.08.0-16.53 6.11a.59.59.0 00-.41.59.57.57.0 00.43.52l4 1.24 1.61 4.83a.62.62.0 00.63.43.56.56.0 00.4-.17L16.54 20l4.09 3A.9.9.0 0021.11 23.15zM13.8 20.71l-1.21-4q8.72-5.55 8.78-5.55c.15.0.23.0.23.16a.18.18.0 010 .06s-2.51 2.3-7.52 6.8z"/></svg></a></div></footer></article></main><footer class=footer><span>&copy; 2023 <a href=http://www.itsairborne.com/>It's Airborne.</a></span>
<span>Powered by
<a href=https://gohugo.io/ rel="noopener noreferrer" target=_blank>Hugo</a> &
        <a href=https://github.com/adityatelange/hugo-PaperMod/ rel=noopener target=_blank>PaperMod</a></span></footer><a href=#top aria-label="go to top" title="Go to Top (Alt + G)" class=top-link id=top-link accesskey=g><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 12 6" fill="currentcolor"><path d="M12 6H0l6-6z"/></svg></a><footer class=footer><span>Fan icon created by <a href=https://www.flaticon.com/free-icons/fan title="fan icons">Freepik - Flaticon</a></span></footer><script>let menu=document.getElementById("menu");menu&&(menu.scrollLeft=localStorage.getItem("menu-scroll-position"),menu.onscroll=function(){localStorage.setItem("menu-scroll-position",menu.scrollLeft)}),document.querySelectorAll('a[href^="#"]').forEach(e=>{e.addEventListener("click",function(e){e.preventDefault();var t=this.getAttribute("href").substr(1);window.matchMedia("(prefers-reduced-motion: reduce)").matches?document.querySelector(`[id='${decodeURIComponent(t)}']`).scrollIntoView():document.querySelector(`[id='${decodeURIComponent(t)}']`).scrollIntoView({behavior:"smooth"}),t==="top"?history.replaceState(null,null," "):history.pushState(null,null,`#${t}`)})})</script><script>var mybutton=document.getElementById("top-link");window.onscroll=function(){document.body.scrollTop>800||document.documentElement.scrollTop>800?(mybutton.style.visibility="visible",mybutton.style.opacity="1"):(mybutton.style.visibility="hidden",mybutton.style.opacity="0")}</script><script>document.getElementById("theme-toggle").addEventListener("click",()=>{document.body.className.includes("dark")?(document.body.classList.remove("dark"),localStorage.setItem("pref-theme","light")):(document.body.classList.add("dark"),localStorage.setItem("pref-theme","dark"))})</script></body></html>